{"connection":{"default_port":502,"default_unit":247},"encoding":{"word_order":"big"},"enums":{"battery_mode":{"0":"No Battery","1":"Standby","2":"Discharging","3":"Charging"},"bms_status":{"0":"Idle","1":"Normal","2":"Warning","3":"Fault"},"grid_mode":{"0":"Loss","1":"OK","2":"Fault"},"meter_communication_status":{"0":"NG","1":"OK"},"work_mode":{"0":"Wait","1":"On-Grid","2":"Off-Grid","3":"Fault","4":"Flash","5":"Check"}},"id":"viessmann-hybrid-b1","kind":"inverter","manufacturer":"Viessmann","modbusspec":0,"name":"Hybrid Inverter B1 (GoodWe register map)","points":[{"address":35001,"key":"x.rated_power","label":"Rated Power","sources":["solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":35003,"key":"serial","label":"Serial Number","length":8,"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":35011,"key":"x.model","label":"Model","length":5,"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":35103,"key":"x.pv_voltage_1","label":"PV1 Voltage","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":35104,"key":"x.pv_current_1","label":"PV1 Current","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":35105,"key":"x.pv_power_1","label":"PV1 Power","sources":["solax-modbus"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":35107,"key":"x.pv_voltage_2","label":"PV2 Voltage","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":35108,"key":"x.pv_current_2","label":"PV2 Current","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":35109,"key":"x.pv_power_2","label":"PV2 Power","sources":["solax-modbus"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":35121,"key":"x.grid_voltage","label":"Grid Voltage","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":35122,"key":"x.grid_current","label":"Grid Current","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":35123,"key":"frequency","label":"Grid Frequency","scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":35124,"key":"x.grid_power","label":"Grid Power","sources":["solax-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":35136,"enum":"grid_mode","key":"x.grid_mode","label":"Grid Mode","sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":35137,"key":"x.inverter_power","label":"Inverter Power","sources":["solax-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":35139,"key":"x.ac_active_power","label":"AC Active Power","sources":["solax-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":35169,"key":"x.backup_load_power","label":"Backup Load Power","sources":["solax-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":35171,"key":"x.load_power","label":"Load Power","sources":["solax-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":35173,"key":"x.backup_load_percent","label":"Backup Load Percent","scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":35174,"key":"x.air_temperature","label":"Air Temperature","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35176,"key":"x.heatsink_temperature","label":"Heatsink Temperature","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35180,"key":"battery_voltage","label":"Battery Voltage","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":35181,"key":"x.battery_current","label":"Battery Current","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":35182,"key":"x.battery_power","label":"Battery Power","sources":["solax-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":35184,"enum":"battery_mode","key":"x.battery_mode","label":"Battery Mode","sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":35187,"enum":"work_mode","key":"x.work_mode","label":"Work Mode","sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":35189,"key":"x.error_message","label":"Error Message","sources":["solax-modbus"],"table":"holding","type":"u32","verified":false},{"address":35191,"key":"x.pv_energy_total","label":"PV Energy Total","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":35193,"key":"x.pv_energy_today","label":"PV Energy Today","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":35197,"key":"x.runtime_total","label":"Runtime Total","sources":["solax-modbus"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":35203,"key":"x.load_energy_total","label":"Load Energy Total","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":35205,"key":"x.load_energy_today","label":"Load Energy Today","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":35206,"key":"x.battery_charge_energy_total","label":"Battery Charge Energy Total","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":35208,"key":"x.battery_charge_energy_today","label":"Battery Charge Energy Today","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":35209,"key":"x.battery_discharge_energy_total","label":"Battery Discharge Energy Total","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":35211,"key":"x.battery_discharge_energy_today","label":"Battery Discharge Energy Today","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":36004,"enum":"meter_communication_status","key":"x.meter_communication_status","label":"Meter Communication Status","sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":36015,"key":"x.grid_export_energy_total","label":"Grid Export Energy Total","scale":0.001,"sources":["solax-modbus"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":36017,"key":"x.grid_import_energy_total","label":"Grid Import Energy Total","scale":0.001,"sources":["solax-modbus"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":36025,"key":"x.meter_active_power","label":"Meter Active Power","sources":["solax-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":37002,"enum":"bms_status","key":"x.bms_status","label":"BMS Status","sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":37007,"key":"battery_soc","label":"Battery SOC","sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":37008,"key":"battery_soh","label":"Battery SOH","sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":37020,"key":"x.battery_max_cell_temperature","label":"Battery Max Cell Temperature","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":37021,"key":"x.battery_min_cell_temperature","label":"Battery Min Cell Temperature","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":37022,"key":"x.battery_max_cell_voltage","label":"Battery Max Cell Voltage","scale":0.001,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":37023,"key":"x.battery_min_cell_voltage","label":"Battery Min Cell Voltage","scale":0.001,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":45127,"key":"x.configured_modbus_address","label":"Configured Modbus Address","sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":47902,"key":"x.realtime_bms_charge_voltage_limit","label":"Real-time BMS Charge Voltage Limit","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":47903,"key":"x.realtime_bms_charge_current_limit","label":"Real-time BMS Charge Current Limit","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":47904,"key":"x.realtime_bms_discharge_voltage_limit","label":"Real-time BMS Discharge Voltage Limit","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":47905,"key":"x.realtime_bms_discharge_current_limit","label":"Real-time BMS Discharge Current Limit","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":47906,"key":"x.realtime_bms_battery_voltage","label":"Real-time BMS Battery Voltage","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":47907,"key":"x.realtime_bms_battery_current","label":"Real-time BMS Battery Current","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":47908,"key":"x.realtime_bms_soc","label":"Real-time BMS SOC","sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":47909,"key":"x.realtime_bms_soh","label":"Real-time BMS SOH","sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":47910,"key":"x.realtime_bms_temperature","label":"Real-time BMS Temperature","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false}],"sources":[{"id":"solax-modbus","title":"homeassistant-solax-modbus (Home Assistant integration)"}]}
