{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"0":"2400","1":"4800","2":"9600","3":"19200","4":"38400"},"current_direction":{"0":"all forward","1":"L1 reversed","2":"L2 reversed","3":"L1 and L2 reversed","4":"L3 reversed","5":"L1 and L3 reversed","6":"L2 and L3 reversed","7":"all reversed"},"load_nature":{"1":"Resistive","2":"Inductive","3":"Capacitive","4":"No load"},"parity_stop":{"0":"8N1","1":"8E1","2":"8O1","3":"8N2"},"system_type":{"1":"1 phase 2 wire","2":"3 phase 3 wire","3":"3 phase 4 wire","4":"2 phase 3 wire"}},"id":"voltaris-vdt45m","identify":{"serial":{"address":64512,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"Voltaris","modbusspec":0,"name":"VDT45M three-phase energy meter","points":[{"address":0,"key":"l1_voltage","label":"Phase 1 line to neutral volts","table":"input","type":"f32","unit":"V"},{"address":2,"key":"l2_voltage","label":"Phase 2 line to neutral volts","table":"input","type":"f32","unit":"V"},{"address":4,"key":"l3_voltage","label":"Phase 3 line to neutral volts","table":"input","type":"f32","unit":"V"},{"address":6,"key":"l1_current","label":"Phase 1 current","table":"input","type":"f32","unit":"A"},{"address":8,"key":"l2_current","label":"Phase 2 current","table":"input","type":"f32","unit":"A"},{"address":10,"key":"l3_current","label":"Phase 3 current","table":"input","type":"f32","unit":"A"},{"address":12,"key":"l1_power","label":"Phase 1 active power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":14,"key":"l2_power","label":"Phase 2 active power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":16,"key":"l3_power","label":"Phase 3 active power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":18,"key":"x.l1_apparent_power","label":"Phase 1 apparent power","table":"input","type":"f32","unit":"VA"},{"address":20,"key":"x.l2_apparent_power","label":"Phase 2 apparent power","table":"input","type":"f32","unit":"VA"},{"address":22,"key":"x.l3_apparent_power","label":"Phase 3 apparent power","table":"input","type":"f32","unit":"VA"},{"address":24,"key":"x.l1_reactive_power","label":"Phase 1 reactive power","table":"input","type":"f32","unit":"var"},{"address":26,"key":"x.l2_reactive_power","label":"Phase 2 reactive power","table":"input","type":"f32","unit":"var"},{"address":28,"key":"x.l3_reactive_power","label":"Phase 3 reactive power","table":"input","type":"f32","unit":"var"},{"address":30,"key":"x.l1_power_factor","label":"Phase 1 power factor","table":"input","type":"f32","unit":""},{"address":32,"key":"x.l2_power_factor","label":"Phase 2 power factor","table":"input","type":"f32","unit":""},{"address":34,"key":"x.l3_power_factor","label":"Phase 3 power factor","table":"input","type":"f32","unit":""},{"address":42,"key":"x.average_voltage","label":"Average line to neutral volts","table":"input","type":"f32","unit":"V"},{"address":46,"key":"x.average_current","label":"Average line current","table":"input","type":"f32","unit":"A"},{"address":48,"key":"x.current_sum","label":"Sum of line currents","table":"input","type":"f32","unit":"A"},{"address":52,"key":"grid_power","label":"Total system active power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":56,"key":"apparent_power","label":"Total system apparent power","table":"input","type":"f32","unit":"VA"},{"address":60,"key":"reactive_power","label":"Total system reactive power","table":"input","type":"f32","unit":"var"},{"address":62,"key":"power_factor","label":"Total system power factor","table":"input","type":"f32","unit":""},{"address":70,"key":"frequency","label":"Frequency of supply voltages","table":"input","type":"f32","unit":"Hz"},{"address":72,"key":"grid_import_energy","label":"Import active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":74,"key":"grid_export_energy","label":"Export active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":76,"key":"x.import_reactive_energy","label":"Import reactive energy","poll":"slow","table":"input","type":"f32","unit":"kvarh"},{"address":78,"key":"x.export_reactive_energy","label":"Export reactive energy","poll":"slow","table":"input","type":"f32","unit":"kvarh"},{"address":80,"key":"x.apparent_energy","label":"Total apparent energy","poll":"slow","table":"input","type":"f32","unit":"kVAh"},{"address":84,"key":"x.power_demand","label":"Total system active power demand","table":"input","type":"f32","unit":"W"},{"address":86,"key":"x.max_power_demand","label":"Maximum total system active power demand","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":198,"enum":"load_nature","key":"x.load_nature","label":"Nature of the system load","table":"input","type":"f32"},{"address":200,"key":"x.l1_l2_voltage","label":"Line 1 to line 2 volts","table":"input","type":"f32","unit":"V"},{"address":202,"key":"x.l2_l3_voltage","label":"Line 2 to line 3 volts","table":"input","type":"f32","unit":"V"},{"address":204,"key":"x.l3_l1_voltage","label":"Line 3 to line 1 volts","table":"input","type":"f32","unit":"V"},{"address":224,"key":"x.neutral_current","label":"Neutral current","table":"input","type":"f32","unit":"A"},{"address":234,"key":"x.l1_voltage_thd","label":"Phase 1 L-N voltage THD","table":"input","type":"f32","unit":"%"},{"address":236,"key":"x.l2_voltage_thd","label":"Phase 2 L-N voltage THD","table":"input","type":"f32","unit":"%"},{"address":238,"key":"x.l3_voltage_thd","label":"Phase 3 L-N voltage THD","table":"input","type":"f32","unit":"%"},{"address":240,"key":"x.l1_current_thd","label":"Phase 1 current THD","table":"input","type":"f32","unit":"%"},{"address":242,"key":"x.l2_current_thd","label":"Phase 2 current THD","table":"input","type":"f32","unit":"%"},{"address":244,"key":"x.l3_current_thd","label":"Phase 3 current THD","table":"input","type":"f32","unit":"%"},{"address":342,"key":"x.total_energy","label":"Total active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":344,"key":"x.total_reactive_energy","label":"Total reactive energy","poll":"slow","table":"input","type":"f32","unit":"kvarh"},{"address":346,"key":"x.l1_import_energy","label":"L1 import active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":348,"key":"x.l2_import_energy","label":"L2 import active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":350,"key":"x.l3_import_energy","label":"L3 import active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":352,"key":"x.l1_export_energy","label":"L1 export active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":354,"key":"x.l2_export_energy","label":"L2 export active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":356,"key":"x.l3_export_energy","label":"L3 export active energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":22017,"key":"x.meter_code","label":"Meter code","poll":"slow","table":"holding","type":"u16"},{"address":22020,"key":"firmware","label":"Software version number","poll":"slow","table":"holding","type":"u16"},{"address":22021,"key":"x.hardware_version","label":"Hardware version number","poll":"slow","table":"holding","type":"u16"},{"address":63792,"key":"x.running_time","label":"Running time","poll":"slow","table":"holding","type":"f32","unit":"min"},{"address":63794,"key":"x.running_time_load","label":"Running time with load","poll":"slow","table":"holding","type":"f32","unit":"min"},{"address":64512,"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32"}],"sources":[{"title":"Voltaris VDT45M Modbus Protocol (tpdvo45m-modbus-protocol)"}]}
