{"connection":{"default_port":502,"default_unit":1},"encoding":{"word_order":"big"},"id":"wago-879-30xx","kind":"meter","manufacturer":"WAGO","modbusspec":0,"name":"879-30xx energy meters","points":[{"address":20480,"key":"x.voltage","label":"Voltage","sources":["mbmd"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":20482,"key":"l1_voltage","label":"L1 Voltage","sources":["mbmd"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":20484,"key":"l2_voltage","label":"L2 Voltage","sources":["mbmd"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":20486,"key":"l3_voltage","label":"L3 Voltage","sources":["mbmd"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":20488,"key":"frequency","label":"Frequency","sources":["mbmd"],"table":"holding","type":"f32","unit":"Hz","verified":false},{"address":20490,"key":"x.current","label":"Current","sources":["mbmd"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":20492,"key":"l1_current","label":"L1 Current","sources":["mbmd"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":20494,"key":"l2_current","label":"L2 Current","sources":["mbmd"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":20496,"key":"l3_current","label":"L3 Current","sources":["mbmd"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":20498,"key":"x.power","label":"Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":20500,"key":"x.power_l1","label":"L1 Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":20502,"key":"x.power_l2","label":"L2 Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":20504,"key":"x.power_l3","label":"L3 Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":20506,"key":"reactive_power","label":"Reactive Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":20508,"key":"x.reactive_power_l1","label":"L1 Reactive Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":20510,"key":"x.reactive_power_l2","label":"L2 Reactive Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":20512,"key":"x.reactive_power_l3","label":"L3 Reactive Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":20514,"key":"apparent_power","label":"Apparent Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"VA","verified":false},{"address":20516,"key":"x.apparent_power_l1","label":"L1 Apparent Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"VA","verified":false},{"address":20518,"key":"x.apparent_power_l2","label":"L2 Apparent Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"VA","verified":false},{"address":20520,"key":"x.apparent_power_l3","label":"L3 Apparent Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"VA","verified":false},{"address":20522,"key":"power_factor","label":"Cosphi","sources":["mbmd"],"table":"holding","type":"f32","verified":false},{"address":20524,"key":"x.cosphi_l1","label":"L1 Cosphi","sources":["mbmd"],"table":"holding","type":"f32","verified":false},{"address":20526,"key":"x.cosphi_l2","label":"L2 Cosphi","sources":["mbmd"],"table":"holding","type":"f32","verified":false},{"address":20528,"key":"x.cosphi_l3","label":"L3 Cosphi","sources":["mbmd"],"table":"holding","type":"f32","verified":false},{"address":24588,"key":"grid_import_energy","label":"Total Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":24594,"key":"x.import_l1","label":"L1 Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":24596,"key":"x.import_l2","label":"L2 Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":24598,"key":"x.import_l3","label":"L3 Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":24600,"key":"grid_export_energy","label":"Total Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":24606,"key":"x.export_l1","label":"L1 Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":24608,"key":"x.export_l2","label":"L2 Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":24610,"key":"x.export_l3","label":"L3 Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false}],"sources":[{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"}]}
