{"connection":{"default_port":502,"default_unit":1},"id":"ziehl-efr4001ip","kind":"meter","manufacturer":"Ziehl","modbusspec":0,"name":"EFR4001IP energy meter","points":[{"address":176,"key":"l1_voltage","label":"Voltage L1","scale":0.1,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false,"word_order":"little"},{"address":178,"key":"l2_voltage","label":"Voltage L2","scale":0.1,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false,"word_order":"little"},{"address":180,"key":"l3_voltage","label":"Voltage L3","scale":0.1,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false,"word_order":"little"},{"address":182,"key":"l1_current","label":"Current L1","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false,"word_order":"little"},{"address":184,"key":"l2_current","label":"Current L2","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false,"word_order":"little"},{"address":186,"key":"l3_current","label":"Current L3","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false,"word_order":"little"},{"address":188,"key":"l1_power","label":"Active Power L1","positive":"import","sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false,"word_order":"little"},{"address":190,"key":"l2_power","label":"Active Power L2","positive":"import","sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false,"word_order":"little"},{"address":192,"key":"l3_power","label":"Active Power L3","positive":"import","sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false,"word_order":"little"},{"address":194,"key":"grid_power","label":"Active Power","positive":"import","sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false,"word_order":"little"},{"address":196,"key":"x.reactive_power_l1","label":"Reactive Power L1","sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false,"word_order":"little"},{"address":198,"key":"x.reactive_power_l2","label":"Reactive Power L2","sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false,"word_order":"little"},{"address":200,"key":"x.reactive_power_l3","label":"Reactive Power L3","sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false,"word_order":"little"},{"address":202,"key":"reactive_power","label":"Reactive Power","sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false,"word_order":"little"},{"address":218,"key":"frequency","label":"Frequency","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"Hz","verified":false,"word_order":"little"},{"address":342,"key":"x.active_production_energy_l1","label":"Active Production Energy L1","scale":0.001,"sources":["openems"],"table":"holding","type":"s32","unit":"kWh","verified":false,"word_order":"little"},{"address":344,"key":"x.active_production_energy_l2","label":"Active Production Energy L2","scale":0.001,"sources":["openems"],"table":"holding","type":"s32","unit":"kWh","verified":false,"word_order":"little"},{"address":346,"key":"x.active_production_energy_l3","label":"Active Production Energy L3","scale":0.001,"sources":["openems"],"table":"holding","type":"s32","unit":"kWh","verified":false,"word_order":"little"},{"address":348,"key":"x.active_production_energy","label":"Active Production Energy","scale":0.001,"sources":["openems"],"table":"holding","type":"s32","unit":"kWh","verified":false,"word_order":"little"},{"address":350,"key":"x.active_consumption_energy_l1","label":"Active Consumption Energy L1","scale":0.001,"sources":["openems"],"table":"holding","type":"s32","unit":"kWh","verified":false,"word_order":"little"},{"address":352,"key":"x.active_consumption_energy_l2","label":"Active Consumption Energy L2","scale":0.001,"sources":["openems"],"table":"holding","type":"s32","unit":"kWh","verified":false,"word_order":"little"},{"address":354,"key":"x.active_consumption_energy_l3","label":"Active Consumption Energy L3","scale":0.001,"sources":["openems"],"table":"holding","type":"s32","unit":"kWh","verified":false,"word_order":"little"},{"address":356,"key":"x.active_consumption_energy","label":"Active Consumption Energy","scale":0.001,"sources":["openems"],"table":"holding","type":"s32","unit":"kWh","verified":false,"word_order":"little"}],"sources":[{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
